# 全链路拓扑：设备、电脑、接线、归属

> 用途：动手前把"什么设备接哪台电脑、用什么线、什么参数"一次定清楚。
> 本文只描述拓扑与归属，不写代码。
> 最后更新：待设备到货后回填（继电器模块参数、Linux 机选型）。

---

## 0. 一句话结论

**运行链路上只有两台电脑：树莓派（子站）+ Linux 机（主站）。**
**Windows 是开发机，不进运行链路。**
**那根 USB 转 485 会从 Windows 迁移到树莓派** —— 这是唯一一件"要换插"的事，也是下面最容易搞混的地方。

---

## 1. 角色清单

| 角色 | 是谁 | 干什么 | 现在状态 |
|---|---|---|---|
| **子站 / RTU**（值班室） | 树莓派 2B | 读现场设备、维护点表、被主站总召唤、执行遥控 | 有硬件，未部署 |
| **主站 / 调度** | Linux 机（旧 PC） | 连子站、总召唤、显示遥测遥信、下发遥控 | 系统未装 |
| **开发机** | Windows 11 | 写代码、串口调试、SSH、整理证据 | 就用现在这台 |
| **现场设备 ①** | RS485 温湿度变送器 | 遥测来源（温度/湿度） | 有，已实测可读（`4800/8N1`、从站 `0x01`） |
| **现场设备 ②** | Modbus 8入8出继电器模块 | 遥信（DI）+ 遥控（DO） | **已收藏，未买** |
| **取证工具** | 逻辑分析仪 24MHz 8CH | 抓波形当证据 | 有 |
| **链路转换** | USB 转 RS485（CH340） | 电脑 ↔ 485 总线 | 有，驱动已实测通过 |

---

## 2. 总拓扑

```
                    ┌──────────────────── 家用路由器 / 交换机 ────────────────────┐
                    │                                                             │
              (网线)│                                                      (网线) │
                    │                                                             │
        ┌───────────┴───────────┐                            ┌────────────────────┴─────┐
        │   树莓派 2B  = 子站    │                            │   Linux 机  = 主站        │
        │  Raspberry Pi OS Lite  │◄──── TCP 2404 ────────────►│   开源 IEC 104 主站工具   │
        │  systemd 常驻          │      （IEC 60870-5-104）    │   PulseView（逻辑分析仪） │
        └───┬───────────┬───────┘                            └────────────┬─────────────┘
            │USB        │micro-USB 5V2A                                  │USB
            │           │                                                │
     ┌──────┴─────┐  ┌──┴──────┐                            ┌────────────┴──────────┐
     │ USB 转 485 │  │ 5V 电源 │                            │ 逻辑分析仪 8CH 24MHz  │
     │  (CH340)   │  └─────────┘                            │ （探点接 485 的TTL侧）│
     └──────┬─────┘                                         └───────────────────────┘
            │ A / B / G
     ┌──────┴──────────────────────────────┐
     │        RS485 总线（一条，两从站）     │
     └───┬──────────────────────────┬──────┘
         │ A B + 电源±              │ A B + 电源±
   ┌─────┴──────┐            ┌──────┴─────────┐
   │ 温湿度变送器│            │ Modbus 继电器  │
   │ 4800/8N1   │            │ 目标 4800/8N1  │
   │ 从站 0x01  │            │ 目标 从站 0x02 │
   │ DC10-30V   │            │ DC9-16V        │
   └─────┬──────┘            └──────┬─────────┘
         │                          │
         └────────┬─────────────────┘
                  │
            ┌─────┴──────┐
            │ 12V 2A 电源 │   ← 还没买
            └────────────┘
```

**要点**：子站和主站必须是**两台机器**，走**真实网线**。如果主站跑在树莓派本机（localhost），"网络"这一层就没了，拔网线、主站重启这类最有说服力的实验也做不了。

---

## 3. 电脑分工（本文最核心的一张表）

| 电脑 | 角色 | 装什么 | 接什么设备 | 进运行链路？ |
|---|---|---|---|---|
| **树莓派 2B** | 子站（值班室） | Raspberry Pi OS Lite 32 位；systemd 常驻；你的 104 子站程序 | **USB 转 485**（串起 485 总线）、网线、5V 电源 | ✅ 是（核心） |
| **Linux 机**（旧 PC） | 主站（调度中心） | Debian/Ubuntu Server LTS；开源 104 主站工具；PulseView | 网线、**逻辑分析仪** | ✅ 是（核心） |
| **Windows 11**（现在这台） | 开发机 | Python + pyserial（已装）、串口助手、SSH 客户端、IDE、git | **USB 转 485（仅开发期临时）**、可选逻辑分析仪 | ❌ 不进 |

### 关于那根 USB 转 485 的归属（最容易搞混的地方）

| 时期 | 插在哪 | 干什么 |
|---|---|---|
| **现在～Linux 机就位前** | **Windows** | 驱动已验证（COM3 / 沁恒官方驱动 3.9.2024.9）；先把变送器读通、把自检脚本跑熟 |
| **Linux 机就位后** | **树莓派** | 树莓派才是子站，它必须自己读设备。Windows 从此不再参与运行时链路 |

> 迁移动作就一句话：**把 USB 转 485 从 Windows 拔下来，插到树莓派的 USB 口上**，设备名从 `COM3` 变成 `/dev/ttyUSB0`（或 `/dev/serial/by-id/...`）。

---

## 4. 物理连接表

| # | 从 | 到 | 用什么线 | 参数 / 注意 |
|---|---|---|---|---|
| 1 | 变送器 `A` | USB 转 485 `A` | 单芯线（螺丝端子） | 接反 = 静默，不报错 |
| 2 | 变送器 `B` | USB 转 485 `B` | 同上 | — |
| 3 | 变送器 `电源负` | USB 转 485 `G` | 同上 | ⭐ **必须共地**，不共地表现为"时通时不通" |
| 4 | 变送器 `电源+ / 电源-` | 12V 电源 `+ / -` | 同上 | DC10-30V，12V 在区间内 |
| 5 | 继电器模块 `A / B` | 同一条 485 总线 `A / B` | 同上 | 与变送器并联在同一条总线上 |
| 6 | 继电器模块 `电源` | 12V 电源 `+ / -` | 同上 | DC9-16V，**绝不能给 24V** |
| 7 | 继电器模块 `DO1 COM / NO` | 继电器模块 `DI1` 两端 | 单芯线 | ⭐ **物理反馈闭环**：吸合→触点闭合→DI1 变位 |
| 8 | 继电器模块 `DI2` | 外部按钮/开关 | 单芯线 | 手动制造遥信变位，拍视频用 |
| 9 | 树莓派 `RJ45` | 路由器 | 网线 | Pi 2B **无 WiFi**，必须走网线 |
| 10 | Linux 机 `RJ45` | 路由器 | 网线 | 与树莓派同一网段 |
| 11 | 树莓派 `micro-USB` | 5V 2A 电源 | 原装线 | 不要用 12V |
| 12 | 逻辑分析仪 | Linux 机 `USB` | USB | PulseView 原生免驱（fx2lafw） |

### ⚠️ 为什么本阶段不做波形取证

USB 转 485 是**一体成型**的，TTL 侧（DI/RO/DE）封在黑色壳里，**探针没地方夹**；而 A/B 是差分信号，又**不能直接夹**（逻辑分析仪是 TTL 阈值，会读到垃圾）。要做波形必须额外加一块 MAX485 / SP3485，走 GPIO 串口把 DI/RO/DE 引出来。

**本阶段不做**：本协议跑在 TCP 上，物理层不是必需部分。逻辑分析仪留作后续备用，暂不采购。

---

## 5. 电从哪来

| 电源 | 供谁 | 规格 | 状态 |
|---|---|---|---|
| 12V 2A 适配器 | 变送器 + 继电器模块（并联，各走各的线） | DC12V 稳压，DC5.5×2.1 圆头 + 母转端子线 | **没有，要买 ¥15~25** |
| 5V 2A | 树莓派 | micro-USB | 有 |
| 220V 插排 | 上面两个适配器 | — | 有 |

**上电前必做**：万用表量空载电压（应 12.0~12.3V）、确认极性。
**禁止**：12V 接到 485 的 A/B；24V 接继电器模块（上限 16V）；用"12V 变压器"（可能是 AC 交流，会烧）。

---

## 6. 地址与端口清单

| 项 | Windows 开发期 | 树莓派运行期 |
|---|---|---|
| USB 转 485 设备名 | `COM3`（`USB\VID_1A86&PID_7523`） | `/dev/ttyUSB0` 或 `/dev/serial/by-id/...` |
| 变送器 | 从站 `0x01`，`4800 / 8 / N / 1` | 同 |
| 继电器模块 | 从站 `0x02`（目标），`4800/8N1`（目标） | 同 |
| 子站监听 | — | TCP **2404** |
| 主站连接目标 | — | `<树莓派IP>:2404` |

> ⭐ **Pi 上不要硬编码 `/dev/ttyUSB0`**：插拔顺序一变编号就变。用 `/dev/serial/by-id/` 或按 `VID:PID` 扫描。
> ⚠️ 而**两根一模一样的 CH340 都没有序列号**（实测你现有这根 `SER=` 为空），Linux 下 by-id 名字会**撞车**。所以第二条总线建议买**不同芯片**（CP2102 / FT232）。

---

## 7. 三个阶段

### 阶段 0 —— 现在就能做（不需要 Linux 机、不需要新设备）
- [x] Windows 上确认 CH340 驱动与端口（**已实测通过**）
- [ ] 变送器接上 USB-485 + 12V 电源，在 Windows 上用 pyserial 读通（参数 `4800/8N1`、从站 `0x01`）
- [ ] 把"设备在线自检器"跑成肌肉记忆（收到 9 字节 = 通）
- [ ] 逻辑分析仪接 Windows（老版 Logic 1.2.29）先学会工具；或等 Linux 机用 PulseView

### 阶段 1 —— Linux 机就位后
- [ ] 装 Debian/Ubuntu Server LTS，确认有线网口能用
- [ ] 三台机接到同一路由器
- [ ] **第 1 周硬指标：跑通一个开源 104 主站**，能连上任何东西（先连它自带的模拟子站）
- [ ] PulseView 认到逻辑分析仪

### 阶段 2 —— 设备与货到齐后
- [ ] USB-485 迁到树莓派
- [ ] 树莓派读通变送器（`0x01`）
- [ ] 继电器模块参数确认（波特率能否 4800 / 地址能否改 2 / 寄存器表）
- [ ] 30 分钟设备体检（短接 DI1 → 写 DO1 → 触点回接 DI → 双设备轮读 → 拔电测状态）
- [ ] 然后才开始写 104 代码

---

## 8. 待你定的未决项

| # | 项 | 建议 | 影响 |
|---|---|---|---|
| 1 | Linux 机装什么发行版 | Debian 或 Ubuntu Server LTS（无桌面，省资源） | 低 |
| 2 | Linux 机有没有有线网口 / 能否接同一个路由器 | 接到家里路由器最省事；直连网线一般也行（现代网卡自动翻转） | 中 |
| 3 | 用哪个开源 104 主站工具 | **第 1 周必须先跑通**，跑不通就要评估止损 | **高** |
| 4 | 继电器模块能否设 4800/8N1 + 地址 2 | 到货 10 分钟可知；不能改就走第二条总线 | 中 |
| 5 | 逻辑分析仪接哪台 | 建议 Linux（PulseView 原生）；Windows 需老版 Logic | 低 |
| 6 | 要不要买 MAX485 模块做波形 | 本阶段不做波形取证，免 | 低 |
| 7 | 树莓派要不要接显示器 | 不要，SSH 无头运行即可 | 低 |

---

## 9. 接错清单（这些错误看起来都像"协议 bug"）

| 现象 | 真因 | 会浪费你多久 |
|---|---|---|
| 完全收不到回包 | A/B 接反 / 没供电 / 从站号错 / 波特率错 / CRC 错 | 半天~1 天（五种现象一模一样，要靠排查顺序区分） |
| 时通时不通 | **没共地** / 杜邦公针在螺丝端子里松了 | 1~2 天（最阴险，会伪装成协议 bug） |
| 偶发 CRC 错、偶发超时 | 继电器吸合震动把线震松 / 总线干扰 | 1~2 天 |
| 读到全 0 | 寄存器地址配错（已实测：这台变送器读不存在的地址**返回全 0 而不报异常**） | 半天 |
| 值差 10 倍 / 100 倍 | 换算比例或字节序（温度必须按 `int16` 解析） | 半天 |
| 逻辑分析仪读到乱码 | 夹到 A/B 差分线上了 | 半小时 |
| Linux 下读错了设备 | 两个 CH340 无序列号，`ttyUSB` 顺序变了 | 半天 |

**排查顺序永远是**：① 物理层（接线/供电/共地）→ ② 参数层（波特率/数据位/校验/停止位/从站号，五个都要对）→ ③ 帧层（CRC/地址/功能码）→ ④ 时序层（静默间隔/超时）→ ⑤ 设备层（地址真的存在吗）。

---

## 10. 三条不能破的原则

1. **树莓派只干"子站"一件事**，不要在它上面同时跑主站、时序库、大屏。
2. **主站必须独立一台机器**，走真实网线——这是"网络"这一层存在的意义。
3. **Windows 不进运行链路**，它只是开发机和调试台。运行时的证据必须来自树莓派和 Linux 机。

---

## 11. 运行形态

| 项 | 选择 | 理由 |
|---|---|---|
| 操作系统 | Raspberry Pi OS Lite（32 位） | 资源受限才符合边缘约束 |
| 服务化 | **systemd 原生** | 不使用容器运行时 |
| 语言 | Python 为主 | C 用于读懂底层接口，不作为主体 |
| 启停 | 开机自启、断线自恢复 | 现场设备不靠人守着 |

---

## 附：当前硬件核对结果（实测）

| 项 | 结果 |
|---|---|
| USB 转 485 | `USB-SERIAL CH340 (COM3)`，`VID_1A86&PID_7523`，Status OK |
| 驱动 | 沁恒官方 `wch.cn` 3.9.2024.9（2024/9/16），`oem61.inf` |
| 端口实测 | 4800/8N1 打开成功；写入 `01 03 00 00 00 02 C4 0B`；1 s 超时 0 字节（传感器未接，符合预期） |
| pyserial | 3.5 已装 |
| 树莓派 | Pi 2 Model B V1.1（2014），40pin 排针外露可用，无 WiFi |
| 逻辑分析仪 | 24MHz 8CH（FX2 方案），配 PulseView/sigrok 用 |
| 待买 | 继电器模块 ¥85、CP2102/FT232 转 485 ¥15~30、12V 2A 电源 ¥15~25、线材端子 ¥20~25 |
